<!DOCTYPE html>
<html lang="es-EC">
<head>
  <meta charset="UTF-8" />
  <meta name="viewport" content="width=device-width, initial-scale=1.0" />
  <title>Mantenimiento Preventivo Redes Eléctricas Ecuador 2025 | EB Corp</title>
  <meta name="description" content="Guía completa sobre mantenimiento preventivo eléctrico industrial en Ecuador: termografía, megohmetría, análisis de energía, precios 2025 y frecuencias recomendadas." />
  <meta name="keywords" content="mantenimiento preventivo eléctrico Ecuador, termografía industrial Ecuador, megohmetría Ecuador, redes eléctricas plantas industriales, calidad de energía Ecuador, mantenimiento eléctrico industrial norma NEC" />
  <link rel="canonical" href="https://ebcorp.netlify.app/pages/blog/mantenimiento-preventivo-redes-electricas-ecuador.html" />

  <meta property="og:type" content="article" />
  <meta property="og:title" content="Mantenimiento preventivo de redes eléctricas en plantas industriales del Ecuador" />
  <meta property="og:description" content="Guía técnica 2025 sobre mantenimiento preventivo eléctrico industrial: actividades clave, frecuencias, precios en Ecuador y cumplimiento de la Norma NEC." />
  <meta property="og:url" content="https://ebcorp.netlify.app/pages/blog/mantenimiento-preventivo-redes-electricas-ecuador.html" />
  <meta property="og:image" content="https://ebcorp.netlify.app/assets/images/og-image.svg" />
  <meta property="og:image:type" content="image/svg+xml" />
  <meta property="og:image:width" content="1200" />
  <meta property="og:image:height" content="630" />
  <meta name="twitter:card" content="summary_large_image" />
  <meta property="article:published_time" content="2025-04-08" />
  <meta property="article:author" content="EB Corp" />

  <script type="application/ld+json">
  {
    "@context": "https://schema.org",
    "@type": "Article",
    "headline": "Mantenimiento preventivo de redes eléctricas en plantas industriales del Ecuador",
    "datePublished": "2025-04-08",
    "author": { "@type": "Organization", "name": "EB Corp", "url": "https://ebcorp.netlify.app" },
    "publisher": { "@type": "Organization", "name": "EB Corp", "url": "https://ebcorp.netlify.app" },
    "description": "Guía técnica sobre mantenimiento preventivo eléctrico industrial en Ecuador: termografía, megohmetría, análisis de calidad de energía, precios y cumplimiento NEC.",
    "mainEntityOfPage": { "@type": "WebPage", "@id": "https://ebcorp.netlify.app/pages/blog/mantenimiento-preventivo-redes-electricas-ecuador.html" }
  }
  </script>

  <script type="application/ld+json">
  {
    "@context": "https://schema.org",
    "@type": "FAQPage",
    "mainEntity": [
      {
        "@type": "Question",
        "name": "¿Qué normas rigen el mantenimiento eléctrico industrial en Ecuador?",
        "acceptedAnswer": {
          "@type": "Answer",
          "text": "El mantenimiento eléctrico industrial en Ecuador está regido por la Norma Eléctrica Ecuatoriana (NEC), las directrices del Ministerio del Trabajo para seguridad eléctrica ocupacional, y estándares internacionales como IEEE 43 (megohmetría) y NFPA 70B (mantenimiento eléctrico). Los trabajos deben ser ejecutados por profesionales calificados con licencia ARCONEL."
        }
      },
      {
        "@type": "Question",
        "name": "¿Con qué frecuencia se debe hacer el mantenimiento preventivo eléctrico industrial?",
        "acceptedAnswer": {
          "@type": "Answer",
          "text": "La frecuencia mínima recomendada para plantas industriales es: inspección visual mensual, termografía infrarroja y megohmetría anual, medición de resistencia de tierra anual, y análisis de calidad de energía bianual. Las instalaciones críticas deben tener frecuencias más cortas: termografía semestral y prueba de protecciones semestral."
        }
      },
      {
        "@type": "Question",
        "name": "¿Cuánto cuesta un plan de mantenimiento preventivo eléctrico en Ecuador?",
        "acceptedAnswer": {
          "@type": "Answer",
          "text": "Un plan anual de mantenimiento preventivo para una planta industrial mediana en Ecuador (carga instalada de 100–500 kVA) cuesta entre $2,000 y $5,000 USD al año, incluyendo termografía, megohmetría, medición de tierra, análisis de calidad de energía y prueba de protecciones. El costo varía según el tamaño de la instalación y la frecuencia de visitas."
        }
      }
    ]
  }
  </script>

  <script type="application/ld+json">
  {
    "@context": "https://schema.org",
    "@type": "BreadcrumbList",
    "itemListElement": [
      { "@type": "ListItem", "position": 1, "name": "Inicio", "item": "https://ebcorp.netlify.app/" },
      { "@type": "ListItem", "position": 2, "name": "Blog", "item": "https://ebcorp.netlify.app/pages/blog/" },
      { "@type": "ListItem", "position": 3, "name": "Mantenimiento Preventivo Redes Eléctricas Ecuador", "item": "https://ebcorp.netlify.app/pages/blog/mantenimiento-preventivo-redes-electricas-ecuador.html" }
    ]
  }
  </script>

  <script async src="https://www.googletagmanager.com/gtag/js?id=G-RF6SH8ZWHR"></script>
  <script>
    window.dataLayer = window.dataLayer || [];
    function gtag(){dataLayer.push(arguments);}
    gtag('js', new Date());
    gtag('config', 'G-RF6SH8ZWHR');
  </script>

  <link rel="preconnect" href="https://fonts.googleapis.com" />
  <link rel="preconnect" href="https://fonts.gstatic.com" crossorigin />
  <link href="https://fonts.googleapis.com/css2?family=Inter:wght@400;500;600;700;800;900&family=Space+Grotesk:wght@500;600;700&display=swap" rel="stylesheet" />
  <link rel="stylesheet" href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.5.0/css/all.min.css" />
  <link rel="stylesheet" href="../../css/styles.css" />
  <link rel="stylesheet" href="../../css/pages.css" />
  <link rel="stylesheet" href="../../css/blog.css" />
  <link rel="icon" type="image/svg+xml" href="../../assets/favicon.svg" />
</head>
<body>
  <a href="#main-content" class="skip-link">Saltar al contenido principal</a>

  <header class="nav-header scrolled" id="navbar">
    <div class="container nav-container">
      <a href="../../index.html" class="nav-logo">
        <span class="logo-icon"><i class="fas fa-bolt"></i></span>
        <span class="logo-text">EB <span class="logo-accent">Corp</span></span>
      </a>
      <nav class="nav-links" id="navLinks">
        <a href="../../index.html#servicios">Servicios</a>
        <a href="../proyectos.html">Proyectos</a>
        <a href="../precios.html">Precios</a>
        <a href="../cotizador.html">Cotizador</a>
        <a href="index.html">Blog</a>
        <a href="../contacto.html">Contacto</a>
      </nav>
      <div class="nav-actions">
        <a href="https://wa.me/593961699925?text=Hola%20EB%20Corp,%20necesito%20cotizar%20mantenimiento%20el%C3%A9ctrico%20preventivo"
           class="btn btn-whatsapp" target="_blank" rel="noopener">
          <i class="fab fa-whatsapp"></i> WhatsApp
        </a>
        <button class="nav-toggle" id="navToggle" aria-label="Abrir menú" aria-expanded="false">
          <span></span><span></span><span></span>
        </button>
      </div>
    </div>
  </header>

  <main id="main-content">
    <article class="blog-article">

      <header class="article-hero" style="background: linear-gradient(135deg, #0D1B2A, #1B2D42, #0A1320);">
        <div class="container">
          <nav class="breadcrumb" aria-label="Ruta">
            <a href="../../index.html">Inicio</a>
            <i class="fas fa-chevron-right"></i>
            <a href="index.html">Blog</a>
            <i class="fas fa-chevron-right"></i>
            <span>Mantenimiento Preventivo Eléctrico</span>
          </nav>
          <div class="article-meta-top">
            <span class="blog-tag blog-tag-electrical">Eléctrico</span>
            <time datetime="2025-04-08"><i class="fas fa-calendar"></i> 08 Abril 2025</time>
            <span><i class="fas fa-clock"></i> 7 min de lectura</span>
          </div>
          <h1>Mantenimiento preventivo de redes eléctricas en plantas industriales del Ecuador</h1>
          <p class="article-excerpt">¿Cuándo fue la última vez que revisaste el estado real de las instalaciones eléctricas de tu planta? Para la mayoría de industrias en Ecuador, la respuesta honesta es «cuando hubo un problema». Ese enfoque reactivo tiene un costo altísimo en producción, equipos y seguridad.</p>
        </div>
      </header>

      <div class="container">
        <div class="article-layout">

          <div class="article-content">

            <h2>¿Qué es el mantenimiento preventivo eléctrico y por qué es crítico en Ecuador?</h2>
            <p>El <strong>mantenimiento preventivo de redes eléctricas</strong> es el conjunto de inspecciones, mediciones y trabajos programados que se realizan sobre las instalaciones eléctricas de una planta —tableros, conductores, motores, transformadores, protecciones y sistemas de puesta a tierra— con el objetivo de detectar y corregir anomalías antes de que se conviertan en fallas o accidentes.</p>
            <p>A diferencia del mantenimiento correctivo, que actúa después de la falla y asume el costo completo de la parada, el mantenimiento preventivo le devuelve el control: usted detecta el problema cuando todavía es pequeño y barato de resolver.</p>
            <p>En Ecuador, las condiciones del entorno hacen que este mantenimiento sea especialmente urgente:</p>
            <ul>
              <li>Alta humedad y cambios bruscos de temperatura en sierra, costa y Amazonía que aceleran el deterioro del aislamiento</li>
              <li>Polvo y material particulado en plantas agroindustriales, cementeras y mineras</li>
              <li>Tensiones eléctricas inestables de la red pública que estresan los equipos de manera constante</li>
              <li>Instalaciones eléctricas antiguas que nunca recibieron mantenimiento formal documentado</li>
            </ul>

            <div class="article-callout callout-warning">
              <i class="fas fa-bolt"></i>
              <div>
                <strong>Costo de NO hacer mantenimiento:</strong> Una falla eléctrica no programada en una planta industrial mediana ecuatoriana puede costar entre $5,000 y $30,000 USD considerando pérdida de producción, daño de equipos, costos de reparación de emergencia y tiempo de reinicio del proceso. Un plan de mantenimiento preventivo anual cuesta menos del 15 % de ese valor.
              </div>
            </div>

            <h2>Actividades principales del mantenimiento preventivo eléctrico industrial</h2>

            <h3>1. Inspección termográfica infrarroja</h3>
            <p>La termografía infrarroja es la técnica más efectiva para detectar puntos calientes en tableros, conexiones, barras de distribución, cajas de bornes de motores y transformadores. Un conector flojo, una barra oxidada o una conexión con resistencia de contacto elevada genera calor localizado que puede provocar un incendio semanas o meses después. La cámara termográfica hace visible lo invisible sin necesidad de interrumpir la producción.</p>
            <p><em>Frecuencia recomendada: anual en instalaciones estándar; semestral en instalaciones críticas o con carga continua alta.</em></p>

            <h3>2. Medición de resistencia de aislamiento (megohmetría)</h3>
            <p>Los conductores y motores eléctricos tienen una capa de aislamiento que se degrada con el tiempo, la temperatura, la humedad y los esfuerzos mecánicos. La megohmetría aplica alta tensión DC y mide la resistencia de ese aislamiento. Un valor bajo indica aislamiento comprometido que puede provocar fallas a tierra, cortocircuitos y riesgo eléctrico para el personal.</p>

            <div class="price-table-wrap">
              <table class="price-table">
                <thead>
                  <tr><th>Elemento</th><th>Resistencia mínima aceptable</th><th>Señal de alarma</th></tr>
                </thead>
                <tbody>
                  <tr>
                    <td>Conductores BT (&lt; 1 kV)</td>
                    <td>&gt; 1 MΩ</td>
                    <td>&lt; 1 MΩ</td>
                  </tr>
                  <tr>
                    <td>Motores eléctricos (&lt; 1 kV)</td>
                    <td>&gt; 1 MΩ</td>
                    <td>&lt; 1 MΩ (crítico: &lt; 10 MΩ)</td>
                  </tr>
                  <tr>
                    <td>Transformadores de distribución</td>
                    <td>&gt; 100 MΩ</td>
                    <td>&lt; 10 MΩ</td>
                  </tr>
                  <tr>
                    <td>Cables de media tensión</td>
                    <td>&gt; 1,000 MΩ</td>
                    <td>&lt; 100 MΩ</td>
                  </tr>
                </tbody>
              </table>
            </div>

            <h3>3. Análisis de calidad de energía</h3>
            <p>Un analizador de calidad de energía instalado durante 7 días registra armónicos, flicker, desbalance de fases, variaciones de voltaje y factor de potencia. Estos problemas son invisibles al ojo humano, pero destruyen variadores de frecuencia, motores y equipos PLC, aumentan la planilla eléctrica y pueden generar penalizaciones de la distribuidora por bajo factor de potencia.</p>

            <h3>4. Prueba y calibración de protecciones eléctricas</h3>
            <p>Los breakers termomagnéticos, fusibles y relés de protección deben verificarse periódicamente para confirmar que sus valores de disparo están correctamente calibrados. Un relé que no dispara cuando debe puede ser la diferencia entre un susto y un incendio eléctrico. La prueba incluye inyección de corriente para verificar el tiempo de disparo real frente a los parámetros de diseño.</p>

            <h3>5. Medición y mantenimiento del sistema de puesta a tierra</h3>
            <p>La puesta a tierra es la protección de último recurso contra descargas eléctricas al personal y daño a equipos. La <strong>medición de resistencia de tierra</strong> debe realizarse anualmente. En Ecuador, las condiciones del suelo —composición, humedad y temperatura— varían significativamente entre regiones y afectan directamente la efectividad del sistema de tierras.</p>

            <div class="article-callout callout-info">
              <i class="fas fa-info-circle"></i>
              <div>
                <strong>Valores de referencia según norma NEC Ecuador:</strong> &lt; 10 Ω para instalaciones residenciales y comerciales; &lt; 5 Ω para instalaciones industriales; &lt; 1 Ω para instalaciones críticas (hospitales, centros de datos, control industrial). Si tu instalación supera estos valores, debe corregirse de inmediato. Consulta nuestra <a href="norma-nec-ecuador-guia-completa.html">guía sobre la Norma NEC en Ecuador</a> para más detalles.
              </div>
            </div>

            <h3>6. Limpieza y ajuste de tableros eléctricos</h3>
            <p>Los tableros eléctricos acumulan polvo, humedad y contaminantes que deterioran los aislantes, aumentan la resistencia de contacto y pueden generar arcos eléctricos. El mantenimiento incluye soplado con aire seco comprimido, ajuste de tornillos de conexión, revisión visual de conductores y verificación del estado de barrajes.</p>

            <h2>Frecuencia recomendada del mantenimiento preventivo eléctrico</h2>

            <div class="price-table-wrap">
              <table class="price-table">
                <thead>
                  <tr><th>Actividad</th><th>Instalación estándar</th><th>Instalación crítica</th></tr>
                </thead>
                <tbody>
                  <tr>
                    <td>Inspección visual de tableros</td>
                    <td>Mensual</td>
                    <td>Mensual</td>
                  </tr>
                  <tr>
                    <td>Termografía infrarroja</td>
                    <td>Anual</td>
                    <td>Semestral</td>
                  </tr>
                  <tr>
                    <td>Megohmetría (conductores + motores)</td>
                    <td>Anual</td>
                    <td>Semestral</td>
                  </tr>
                  <tr>
                    <td>Medición de resistencia de tierra</td>
                    <td>Anual</td>
                    <td>Semestral</td>
                  </tr>
                  <tr>
                    <td>Análisis de calidad de energía</td>
                    <td>Bianual</td>
                    <td>Anual</td>
                  </tr>
                  <tr>
                    <td>Prueba de protecciones (breakers/relés)</td>
                    <td>Anual</td>
                    <td>Semestral</td>
                  </tr>
                  <tr>
                    <td>Limpieza y ajuste de tableros</td>
                    <td>Semestral</td>
                    <td>Trimestral</td>
                  </tr>
                </tbody>
              </table>
            </div>

            <h2>Costos del mantenimiento preventivo eléctrico en Ecuador (2025)</h2>
            <p>Los precios varían según el tamaño de la instalación (kVA instalados), el número de tableros y la región del país. A continuación, valores referenciales para plantas industriales medianas:</p>

            <div class="price-table-wrap">
              <table class="price-table">
                <thead>
                  <tr><th>Servicio</th><th>Instalación tipo</th><th>Precio estimado (USD)</th></tr>
                </thead>
                <tbody>
                  <tr>
                    <td>Inspección termográfica</td>
                    <td>Planta mediana (&lt; 500 kVA)</td>
                    <td>$400 – $800</td>
                  </tr>
                  <tr>
                    <td>Megohmetría (conductores + motores)</td>
                    <td>Planta mediana</td>
                    <td>$300 – $600</td>
                  </tr>
                  <tr>
                    <td>Análisis de calidad de energía (7 días)</td>
                    <td>Un punto de medición</td>
                    <td>$500 – $1,000</td>
                  </tr>
                  <tr>
                    <td>Prueba y calibración de protecciones</td>
                    <td>Tablero principal + secundarios</td>
                    <td>$600 – $1,200</td>
                  </tr>
                  <tr>
                    <td>Medición de resistencia de tierra</td>
                    <td>Instalación industrial</td>
                    <td>$150 – $300</td>
                  </tr>
                  <tr>
                    <td>Limpieza y ajuste de tableros</td>
                    <td>Por tablero</td>
                    <td>$80 – $200</td>
                  </tr>
                  <tr>
                    <td><strong>Plan anual integral</strong></td>
                    <td><strong>Planta mediana (100–500 kVA)</strong></td>
                    <td><strong>$2,000 – $5,000 / año</strong></td>
                  </tr>
                </tbody>
              </table>
            </div>

            <div class="article-callout callout-success">
              <i class="fas fa-check-circle"></i>
              <div>
                <strong>ROI del mantenimiento preventivo:</strong> Un plan anual de $3,000 que evita una sola falla eléctrica mayor tiene un retorno de inversión superior al 500 %. Y eso sin contar la tranquilidad, el cumplimiento normativo y la reducción de riesgo para el personal de planta.
              </div>
            </div>

            <h2>Preguntas frecuentes</h2>

            <details class="faq-item" open>
              <summary><strong>¿Qué normas rigen el mantenimiento eléctrico industrial en Ecuador?</strong></summary>
              <p>El mantenimiento eléctrico industrial en Ecuador está regido por la <a href="norma-nec-ecuador-guia-completa.html">Norma Eléctrica Ecuatoriana (NEC)</a>, las directrices del Ministerio del Trabajo para seguridad eléctrica ocupacional, y estándares internacionales como IEEE 43 (megohmetría), NFPA 70B (mantenimiento eléctrico) y la normativa IEC aplicable. Los trabajos deben ser realizados por profesionales calificados con licencia ARCONEL.</p>
            </details>

            <details class="faq-item">
              <summary><strong>¿Qué sucede legalmente si hay un accidente eléctrico sin registros de mantenimiento?</strong></summary>
              <p>Si ocurre un accidente eléctrico —incendio, electrocución, daño a equipos de terceros— y la empresa no puede demostrar que realizó mantenimiento preventivo, la responsabilidad civil y penal recae sobre el propietario o representante legal de la instalación. El IESS puede imponer sanciones adicionales por incumplimiento de normas de seguridad ocupacional. Los registros de mantenimiento son la mejor defensa legal de la empresa.</p>
            </details>

            <details class="faq-item">
              <summary><strong>¿Un técnico electricista puede realizar todo el mantenimiento preventivo?</strong></summary>
              <p>No completamente. La termografía requiere equipos especializados (cámara infrarroja calibrada) y certificación en termografía de nivel I o II. La megohmetría y el análisis de calidad de energía requieren instrumentos calibrados y calibración vigente. Las pruebas de relés de protección requieren equipos de inyección de corriente. Un plan de mantenimiento preventivo serio debe ser ejecutado por una empresa especializada con los instrumentos, calibraciones y certificaciones correspondientes.</p>
            </details>

            <div class="article-cta">
              <h3>¿Tu planta industrial en Ecuador necesita un plan de mantenimiento preventivo eléctrico?</h3>
              <p>En <strong>EB Corp</strong> realizamos planes de <strong>mantenimiento preventivo de redes eléctricas</strong> para plantas industriales en el norte del Ecuador: Ibarra, Tulcán, El Ángel y zona de influencia. Incluye termografía, megohmetría, análisis de calidad de energía, prueba de protecciones y medición de resistencia de tierra. Entregamos informe técnico con evidencias fotográficas al finalizar cada servicio.</p>
              <div style="display:flex; gap:1rem; flex-wrap:wrap;">
                <a href="https://wa.me/593961699925?text=Hola%20EB%20Corp,%20necesito%20cotizar%20un%20plan%20de%20mantenimiento%20preventivo%20el%C3%A9ctrico%20para%20mi%20planta"
                   class="btn btn-whatsapp btn-lg" target="_blank" rel="noopener">
                  <i class="fab fa-whatsapp"></i> Cotizar plan de mantenimiento
                </a>
                <a href="../servicios-electricos.html" class="btn btn-outline btn-lg">
                  <i class="fas fa-bolt"></i> Ver servicios eléctricos
                </a>
              </div>
            </div>

            <p style="margin-top: var(--space-6); color: var(--color-gray-500); font-size: 0.9rem;"><em>Escrito por el equipo de EB Corp</em></p>

          </div>

          <aside class="article-sidebar">
            <div class="sidebar-card">
              <h4>Tabla de contenidos</h4>
              <ul class="toc-list">
                <li><a href="#"><i class="fas fa-chevron-right"></i> ¿Qué es y por qué es crítico?</a></li>
                <li><a href="#"><i class="fas fa-chevron-right"></i> Termografía infrarroja</a></li>
                <li><a href="#"><i class="fas fa-chevron-right"></i> Megohmetría</a></li>
                <li><a href="#"><i class="fas fa-chevron-right"></i> Calidad de energía</a></li>
                <li><a href="#"><i class="fas fa-chevron-right"></i> Prueba de protecciones</a></li>
                <li><a href="#"><i class="fas fa-chevron-right"></i> Puesta a tierra</a></li>
                <li><a href="#"><i class="fas fa-chevron-right"></i> Frecuencias recomendadas</a></li>
                <li><a href="#"><i class="fas fa-chevron-right"></i> Costos en Ecuador</a></li>
                <li><a href="#"><i class="fas fa-chevron-right"></i> FAQ</a></li>
              </ul>
            </div>

            <div class="sidebar-card sidebar-cta">
              <div class="sidebar-cta-icon">
                <i class="fas fa-tools"></i>
              </div>
              <h4>Mantenimiento Preventivo</h4>
              <p>Termografía, megohmetría y análisis de calidad de energía para plantas industriales en Ecuador.</p>
              <a href="https://wa.me/593961699925?text=Quiero%20cotizar%20mantenimiento%20preventivo%20el%C3%A9ctrico"
                 class="btn btn-primary btn-lg" target="_blank" rel="noopener" style="width:100%; justify-content:center;">
                <i class="fab fa-whatsapp"></i> Cotizar ahora
              </a>
            </div>

            <div class="sidebar-card">
              <h4>Artículos relacionados</h4>
              <a href="auditoria-electrica-industrial-ecuador.html" class="sidebar-related">
                <span>Auditoría eléctrica industrial en Ecuador: guía completa</span>
                <i class="fas fa-arrow-right"></i>
              </a>
              <a href="ups-generadores-empresas-ecuador.html" class="sidebar-related">
                <span>UPS y generadores para empresas en Ecuador</span>
                <i class="fas fa-arrow-right"></i>
              </a>
              <a href="norma-nec-ecuador-guia-completa.html" class="sidebar-related">
                <span>Norma NEC en Ecuador: todo lo que debes saber</span>
                <i class="fas fa-arrow-right"></i>
              </a>
            </div>
          </aside>

        </div>
      </div>

      <div class="container">
        <div class="article-share">
          <span><i class="fas fa-share-alt"></i> Compartir:</span>
          <a href="https://wa.me/?text=Mantenimiento%20preventivo%20de%20redes%20el%C3%A9ctricas%20en%20plantas%20industriales%20del%20Ecuador%3A%20https://ebcorp.netlify.app/pages/blog/mantenimiento-preventivo-redes-electricas-ecuador.html"
             class="share-btn share-btn-whatsapp" target="_blank" rel="noopener">
            <i class="fab fa-whatsapp"></i> WhatsApp
          </a>
          <a href="https://www.linkedin.com/sharing/share-offsite/?url=https://ebcorp.netlify.app/pages/blog/mantenimiento-preventivo-redes-electricas-ecuador.html"
             class="share-btn share-btn-linkedin" target="_blank" rel="noopener">
            <i class="fab fa-linkedin"></i> LinkedIn
          </a>
          <button class="share-btn share-btn-copy" onclick="navigator.clipboard.writeText(window.location.href).then(function(){this.innerHTML='<i class=\'fas fa-check\'></i> ¡Copiado!';setTimeout(function(){document.querySelector('.share-btn-copy').innerHTML='<i class=\'fas fa-link\'></i> Copiar enlace';},2000);}.bind(this))">
            <i class="fas fa-link"></i> Copiar enlace
          </button>
        </div>
      </div>

      <div class="container" style="margin-bottom: var(--space-12);">
        <div class="related-articles-bottom">
          <h3 class="related-title">También te puede interesar</h3>
          <div class="related-grid">
            <a href="auditoria-electrica-industrial-ecuador.html" class="related-card">
              <div class="related-card-img blog-img-electrical"></div>
              <div class="related-card-body">
                <span class="blog-tag blog-tag-electrical" style="font-size:0.65rem; padding:0.2rem 0.6rem;">Eléctrico</span>
                <h4>Auditoría eléctrica industrial en Ecuador</h4>
                <span class="blog-read-more">Leer <i class="fas fa-arrow-right"></i></span>
              </div>
            </a>
            <a href="ups-generadores-empresas-ecuador.html" class="related-card">
              <div class="related-card-img blog-img-electrical"></div>
              <div class="related-card-body">
                <span class="blog-tag blog-tag-electrical" style="font-size:0.65rem; padding:0.2rem 0.6rem;">Eléctrico</span>
                <h4>UPS y generadores para empresas en Ecuador</h4>
                <span class="blog-read-more">Leer <i class="fas fa-arrow-right"></i></span>
              </div>
            </a>
            <a href="mantenimiento-sitio-web-ecuador.html" class="related-card">
              <div class="related-card-img blog-img-digital"></div>
              <div class="related-card-body">
                <span class="blog-tag blog-tag-digital" style="font-size:0.65rem; padding:0.2rem 0.6rem;">Web</span>
                <h4>Mantenimiento de sitio web en Ecuador</h4>
                <span class="blog-read-more">Leer <i class="fas fa-arrow-right"></i></span>
              </div>
            </a>
          </div>
        </div>
      </div>

    </article>
  </main>

  <footer class="footer">
    <div class="container">
      <div class="footer-bottom" style="border-top:none; padding-top:0; justify-content:center; gap:1rem;">
        <p>&copy; 2025 EB Corp — <a href="../../index.html" style="color:rgba(255,255,255,0.4);">ebcorp.netlify.app</a></p>
      </div>
    </div>
  </footer>

  <a href="https://wa.me/593961699925" class="whatsapp-fab" target="_blank" rel="noopener" aria-label="WhatsApp">
    <i class="fab fa-whatsapp"></i>
    <span class="fab-tooltip">¿Necesitas ayuda?</span>
  </a>

  <script src="../../js/main.js" defer></script>
</body>
</html>
