<!DOCTYPE html>
<html lang="es-EC">
<head>
  <meta charset="UTF-8" />
  <meta name="viewport" content="width=device-width, initial-scale=1.0" />
  <title>Mantenimiento eléctrico industrial Ecuador: guía 2026 | EB Corp</title>
  <meta name="description" content="Qué incluye el mantenimiento preventivo de redes eléctricas industriales en Ecuador, cada cuánto hacerlo y cuánto cuesta. Evita incendios, paradas y multas." />
  <meta name="keywords" content="mantenimiento eléctrico industrial Ecuador, mantenimiento preventivo redes eléctricas, mantenimiento tablero eléctrico Ecuador, inspección eléctrica industrial Ibarra, plan mantenimiento eléctrico planta industrial, termografía eléctrica Ecuador" />
  <link rel="canonical" href="https://ebcorp.dev/pages/blog/mantenimiento-preventivo-redes-electricas-industria-ecuador.html" />
  <link rel="alternate" hreflang="es-EC" href="https://ebcorp.dev/pages/blog/mantenimiento-preventivo-redes-electricas-industria-ecuador.html" />
  <link rel="alternate" hreflang="en" href="https://ebcorp.dev/pages/blog/en/preventive-maintenance-industrial-electrical-networks-ecuador.html" />
  <link rel="alternate" hreflang="x-default" href="https://ebcorp.dev/pages/blog/mantenimiento-preventivo-redes-electricas-industria-ecuador.html" />

  <meta property="og:type" content="article" />
  <meta property="og:title" content="Mantenimiento preventivo de redes eléctricas industriales en Ecuador: guía 2026" />
  <meta property="og:description" content="Qué incluye, cada cuánto hacerlo y cuánto cuesta el mantenimiento eléctrico industrial en Ecuador. Guía técnica completa con tabla de precios y frecuencias." />
  <meta property="og:url" content="https://ebcorp.dev/pages/blog/mantenimiento-preventivo-redes-electricas-industria-ecuador.html" />
  <meta property="og:image" content="https://ebcorp.dev/assets/images/og-image.png" />
  <meta property="og:image:type" content="image/png" />
  <meta property="og:image:width" content="1200" />
  <meta property="og:image:height" content="630" />
  <meta name="twitter:card" content="summary_large_image" />
  <meta property="article:published_time" content="2026-06-09" />
  <meta property="article:author" content="EB Corp" />

  <script type="application/ld+json">
  {
    "@context": "https://schema.org",
    "@type": "Article",
    "headline": "Mantenimiento preventivo de redes eléctricas industriales en Ecuador: guía completa 2026",
    "datePublished": "2026-06-09",
    "author": { "@type": "Organization", "name": "EB Corp", "url": "https://ebcorp.dev" },
    "publisher": { "@type": "Organization", "name": "EB Corp", "url": "https://ebcorp.dev" },
    "description": "Guía técnica completa sobre mantenimiento preventivo de instalaciones eléctricas industriales en Ecuador: qué incluye, frecuencias, precios y qué exigir a tu proveedor.",
    "mainEntityOfPage": { "@type": "WebPage", "@id": "https://ebcorp.dev/pages/blog/mantenimiento-preventivo-redes-electricas-industria-ecuador.html" }
  }
  </script>

  <script type="application/ld+json">
  {
    "@context": "https://schema.org",
    "@type": "FAQPage",
    "mainEntity": [
      {
        "@type": "Question",
        "name": "¿Cada cuánto tiempo se debe hacer mantenimiento eléctrico industrial en Ecuador?",
        "acceptedAnswer": {
          "@type": "Answer",
          "text": "La frecuencia varía según el tipo de actividad: inspección visual mensual, termografía semestral, mantenimiento de tableros anual y pruebas de aislamiento cada 2 años. Instalaciones en ambientes húmedos, corrosivos o con alta carga requieren revisiones más frecuentes."
        }
      },
      {
        "@type": "Question",
        "name": "¿El mantenimiento eléctrico industrial es obligatorio por ley en Ecuador?",
        "acceptedAnswer": {
          "@type": "Answer",
          "text": "Sí. La Normativa Eléctrica Ecuatoriana (NEC) y las regulaciones de la ARCERNNR establecen la obligación de mantener las instalaciones en condiciones seguras y operativas. Adicionalmente, las aseguradoras industriales exigen registros de mantenimiento para validar coberturas de incendio y daños eléctricos."
        }
      },
      {
        "@type": "Question",
        "name": "¿Cuánto cuesta el mantenimiento eléctrico preventivo para una planta industrial en Ecuador?",
        "acceptedAnswer": {
          "@type": "Answer",
          "text": "Un plan de mantenimiento preventivo anual para una planta mediana (hasta 200 kVA) cuesta desde USD 800 según el alcance. Incluye inspección termográfica, revisión de tableros, pruebas de tierra y calibración de protecciones. El mantenimiento correctivo no planificado puede costar 5 a 10 veces más."
        }
      }
    ]
  }
  </script>

  <script type="application/ld+json">
  {
    "@context": "https://schema.org",
    "@type": "BreadcrumbList",
    "itemListElement": [
      { "@type": "ListItem", "position": 1, "name": "Inicio", "item": "https://ebcorp.dev/" },
      { "@type": "ListItem", "position": 2, "name": "Blog", "item": "https://ebcorp.dev/pages/blog/" },
      { "@type": "ListItem", "position": 3, "name": "Mantenimiento eléctrico industrial Ecuador", "item": "https://ebcorp.dev/pages/blog/mantenimiento-preventivo-redes-electricas-industria-ecuador.html" }
    ]
  }
  </script>

  <script async src="https://www.googletagmanager.com/gtag/js?id=G-RF6SH8ZWHR"></script>
  <script>
    window.dataLayer = window.dataLayer || [];
    function gtag(){dataLayer.push(arguments);}
    gtag('js', new Date());
    gtag('config', 'G-RF6SH8ZWHR');
  </script>

  <link rel="preconnect" href="https://fonts.googleapis.com" />
  <link rel="preconnect" href="https://fonts.gstatic.com" crossorigin />
  <link href="https://fonts.googleapis.com/css2?family=Inter:wght@400;500;600;700&family=Saira:wght@500;600;700&display=swap" rel="stylesheet" />
  <link rel="stylesheet" href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.5.0/css/all.min.css" integrity="sha512-Avb2QiuDEEvB4bZJYdft2mNjVShBftLdPG8FJ0V7irTLQ8Uo0qcPxh4Plq7G5tGm0rU+1SPhVotteLpBERwTkw==" crossorigin="anonymous" />
  <link rel="stylesheet" href="../../css/styles.css" />
  <link rel="stylesheet" href="../../css/pages.css" />
  <link rel="stylesheet" href="../../css/blog.css" />
  <link rel="icon" href="/assets/favicon.svg" type="image/svg+xml">
  <link rel="icon" href="/assets/favicon-32.png" sizes="32x32">
  <link rel="apple-touch-icon" href="/assets/apple-touch-icon.png">
  <meta name="theme-color" content="#1B242C">
</head>
<body>
  <a href="#main-content" class="skip-link">Saltar al contenido principal</a>

  <header class="nav-header scrolled" id="navbar">
    <div class="container nav-container">
      <a href="../../index.html" class="nav-logo" aria-label="EB Corp — inicio">
        <img src="../../assets/images/ebcorp-logo-blanco.svg" alt="EB Corp" height="34" width="171">
      </a>
      <nav class="nav-links" id="navLinks">
        <a href="../../index.html#servicios">Servicios</a>
        <a href="../proyectos.html">Proyectos</a>
        <a href="../precios.html">Precios</a>
        <a href="../cotizador.html">Cotizador</a>
        <a href="index.html">Blog</a>
        <a href="../contacto.html">Contacto</a>
      </nav>
      <div class="nav-actions">
        <a href="https://wa.me/593982856740?text=Hola%20EB%20Corp,%20necesito%20cotizar%20mantenimiento%20el%C3%A9ctrico%20industrial"
           class="btn btn-whatsapp" target="_blank" rel="noopener">
          <i class="fab fa-whatsapp"></i> WhatsApp
        </a>
        <button class="nav-toggle" id="navToggle" aria-label="Abrir menú" aria-expanded="false">
          <span></span><span></span><span></span>
        </button>
      </div>
    </div>
  </header>

  <main id="main-content">
    <article class="blog-article">

      <header class="article-hero" style="background: linear-gradient(135deg, #0D1B2A, #1B2D42, #0A1320);">
        <div class="container">
          <nav class="breadcrumb" aria-label="Ruta">
            <a href="../../index.html">Inicio</a>
            <i class="fas fa-chevron-right"></i>
            <a href="index.html">Blog</a>
            <i class="fas fa-chevron-right"></i>
            <span>Mantenimiento eléctrico industrial</span>
          </nav>
          <div class="article-meta-top">
            <span class="blog-tag blog-tag-electrical">Eléctrico</span>
            <time datetime="2026-06-09"><i class="fas fa-calendar"></i> 09 Junio 2026</time>
            <span><i class="fas fa-clock"></i> 8 min de lectura</span>
          </div>
          <h1>Mantenimiento preventivo de redes eléctricas industriales en Ecuador: guía completa 2026</h1>
          <p class="article-excerpt">Esta guía explica qué debe incluir un plan de mantenimiento preventivo bien ejecutado, cada cuánto hacerlo y cuánto cuesta.</p>
        </div>
      </header>

      <div class="container">
        <div class="article-layout">

          <div class="article-content">

            <h2>¿Por qué el mantenimiento eléctrico preventivo es obligatorio en Ecuador?</h2>
            <p>No es solo una buena práctica: en Ecuador es una exigencia legal y una condición contractual de las aseguradoras industriales. La <strong><a href="norma-nec-ecuador-guia-completa.html">Normativa Eléctrica Ecuatoriana (NEC)</a></strong> establece que los propietarios de instalaciones eléctricas industriales son responsables de mantenerlas en condiciones seguras y operativas. La <strong>ARCERNNR</strong> (Agencia de Regulación y Control de Electricidad) puede ordenar la suspensión del servicio a instalaciones que representen riesgo.</p>

            <p>Más allá del marco regulatorio, las consecuencias prácticas de no mantener la red eléctrica de tu planta son graves:</p>
            <ul>
              <li>Incendios por fallas en conexiones, sobrecalentamiento de conductores o arcos eléctricos</li>
              <li>Daño progresivo a equipos productivos por variaciones de tensión no detectadas</li>
              <li>Paradas no programadas de la línea de producción, a menudo en los peores momentos</li>
              <li>Multas y suspensión de permisos de operación por incumplimiento normativo</li>
              <li>Invalidación de pólizas de seguro por falta de registros de mantenimiento</li>
            </ul>

            <p>La NEC no fija un cronograma único para todas las industrias, pero en la práctica un plan de mantenimiento documentado es la evidencia que piden:</p>
            <ul>
              <li>El Cuerpo de Bomberos al renovar el permiso de funcionamiento</li>
              <li>Las aseguradoras para mantener pólizas de incendio vigentes y sin exclusiones</li>
              <li>Auditores de clientes corporativos que exigen cumplimiento NEC/IEC a sus proveedores</li>
            </ul>

            <div class="article-callout callout-warning">
              <i class="fas fa-exclamation-triangle"></i>
              <div>
                <strong>Dato clave:</strong> Una parada no planificada de 4 horas en una planta industrial mediana del norte de Ecuador puede representar pérdidas desde USD 3,000 según la industria. Un contrato anual de mantenimiento preventivo cuesta desde USD 800 según el alcance. La matemática es simple.
              </div>
            </div>

            <h2>¿Qué incluye un plan de mantenimiento eléctrico industrial?</h2>
            <p>Un plan de mantenimiento preventivo bien estructurado no se limita a "revisar los cables". Incluye actividades técnicas específicas con instrumentos de medición y documentación de resultados. Estos son los componentes esenciales:</p>

            <h3>Inspección termográfica con cámara infrarroja</h3>
            <p>La <strong>termografía infrarroja</strong> es la herramienta más eficaz del mantenimiento eléctrico moderno. Detecta puntos calientes en tableros, conexiones, conductores y equipos antes de que generen fallas. Un punto de conexión suelta puede alcanzar 80°C mientras el resto del circuito está a 30°C — invisible a simple vista, perfectamente detectable con termografía.</p>
            <p>El informe termográfico debe identificar cada anomalía, clasificarla por severidad (leve, moderada, crítica) y recomendar el plazo de intervención. Es un documento válido ante aseguradoras y entes de control.</p>

            <h3>Mantenimiento de tableros eléctricos y subestaciones</h3>
            <p>Los tableros eléctricos son el corazón de la distribución de energía en una planta. El mantenimiento incluye:</p>
            <ul>
              <li>Limpieza interior con aspirado y soplado de polvo en seco</li>
              <li>Apriete y verificación de todas las conexiones (terminales, barras, breakers)</li>
              <li>Inspección visual de conductores, aislamiento y canaletas</li>
              <li>Verificación de operación de interruptores termo-magnéticos y de caja moldeada</li>
              <li>Revisión de relés de protección y calibración de ajustes</li>
              <li>En subestaciones: inspección de transformadores (nivel de aceite, temperatura, deformaciones), limpieza de celdas y verificación de seccionadores</li>
            </ul>

            <h3>Pruebas de aislamiento eléctrico</h3>
            <p>Con un <strong>megóhmetro</strong> (o Megger) se mide la resistencia del aislamiento de conductores, motores y transformadores. Un aislamiento deteriorado es una falla en espera de ocurrir. La norma IEC 60364 establece valores mínimos de aislamiento según el nivel de tensión. Motores con aislamiento por debajo de 1 MΩ deben ser intervenidos antes de continuar operando.</p>

            <h3>Verificación del sistema de puesta a tierra</h3>
            <p>La <strong>puesta a tierra</strong> es el sistema de seguridad eléctrica más crítico de cualquier instalación industrial. La medición se realiza con un telurimetro (Earth Tester) usando el método de caída de tensión de tres puntos. Valores altos indican electrodos degradados, juntas corroídas o suelo seco que no conduce bien.</p>

            <div class="article-callout callout-danger">
              <i class="fas fa-skull-crossbones"></i>
              <div>
                <strong>Advertencia:</strong> Un sistema de puesta a tierra deficiente no solo genera riesgo de electrocución para el personal: puede causar tensiones de paso peligrosas en toda el área de la planta y daños por corrientes parásitas en equipos electrónicos y motores. Nunca omitas esta verificación.
              </div>
            </div>

            <h3>Calibración de protecciones eléctricas</h3>
            <p>Los <strong>relés de protección</strong> (de sobrecorriente, de tierra, diferenciales) y los breakers de caja moldeada deben ser verificados periódicamente para confirmar que actúan en el tiempo y la corriente para los que fueron ajustados. Un relé que no actúa a tiempo convierte una falla controlable en un cortocircuito destructivo o un incendio.</p>

            <h2>Frecuencia recomendada: ¿cada cuánto debo hacer mantenimiento?</h2>
            <p>No todas las actividades se realizan con la misma frecuencia. La siguiente tabla resume las frecuencias estándar según el tipo de instalación industrial:</p>

            <div class="price-table-wrap">
              <table class="price-table">
                <thead>
                  <tr>
                    <th>Actividad de mantenimiento</th>
                    <th>Instalación normal</th>
                    <th>Instalación crítica / ambiente agresivo</th>
                  </tr>
                </thead>
                <tbody>
                  <tr>
                    <td>Inspección visual de tableros</td>
                    <td>Mensual</td>
                    <td>Quincenal</td>
                  </tr>
                  <tr>
                    <td>Termografía infrarroja</td>
                    <td>Semestral</td>
                    <td>Trimestral</td>
                  </tr>
                  <tr>
                    <td>Limpieza y apriete de tableros</td>
                    <td>Anual</td>
                    <td>Semestral</td>
                  </tr>
                  <tr>
                    <td>Pruebas de aislamiento (Megger)</td>
                    <td>Cada 2 años</td>
                    <td>Anual</td>
                  </tr>
                  <tr>
                    <td>Medición de puesta a tierra</td>
                    <td>Anual</td>
                    <td>Semestral</td>
                  </tr>
                  <tr>
                    <td>Calibración de relés de protección</td>
                    <td>Cada 2 años</td>
                    <td>Anual</td>
                  </tr>
                  <tr>
                    <td>Inspección de subestación / transformador</td>
                    <td>Semestral</td>
                    <td>Trimestral</td>
                  </tr>
                  <tr>
                    <td>Análisis de calidad de energía</td>
                    <td>Cada 2 años o ante problemas</td>
                    <td>Anual</td>
                  </tr>
                </tbody>
              </table>
            </div>

            <p><em>Instalación crítica / ambiente agresivo: plantas con procesos continuos (24/7), ambientes húmedos o corrosivos (alimentaria, química, minería), instalaciones con cargas no lineales significativas (variadores de frecuencia, rectificadores).</em></p>

            <h2>¿Cuánto cuesta el mantenimiento eléctrico industrial en Ecuador?</h2>
            <p>Los precios varían según el tamaño de la instalación, el alcance del servicio y la ubicación dentro del país. La siguiente tabla muestra rangos referenciales para Ecuador en 2026:</p>

            <div class="price-table-wrap">
              <table class="price-table">
                <thead>
                  <tr>
                    <th>Tipo de servicio</th>
                    <th>Descripción</th>
                    <th>Precio estimado (Ecuador)</th>
                  </tr>
                </thead>
                <tbody>
                  <tr>
                    <td>Inspección termográfica</td>
                    <td>Informe con imágenes y clasificación de hallazgos</td>
                    <td>Desde USD 200 según el número de tableros</td>
                  </tr>
                  <tr>
                    <td>Mantenimiento de tablero BT (hasta 200A)</td>
                    <td>Limpieza, apriete, revisión de breakers</td>
                    <td>Desde USD 150 según el número de circuitos</td>
                  </tr>
                  <tr>
                    <td>Mantenimiento de tablero BT (200 – 800A)</td>
                    <td>Ídem + calibración de protecciones</td>
                    <td>Desde USD 350 según las salidas y protecciones</td>
                  </tr>
                  <tr>
                    <td>Pruebas de aislamiento (Megger)</td>
                    <td>Por circuito o motor, con informe</td>
                    <td>Desde USD 80 por punto según el tipo de equipo</td>
                  </tr>
                  <tr>
                    <td>Medición de puesta a tierra</td>
                    <td>Telurimetro, informe normativo</td>
                    <td>Desde USD 120 según el número de electrodos</td>
                  </tr>
                  <tr>
                    <td>Mantenimiento de subestación MT/BT</td>
                    <td>Inspección, limpieza, pruebas de aceite</td>
                    <td>Desde USD 600 según la potencia del transformador</td>
                  </tr>
                  <tr>
                    <td><strong>Plan anual planta mediana (hasta 200 kVA)</strong></td>
                    <td>Termografía + tableros + tierra + informes</td>
                    <td><strong>Desde USD 800 al año según el alcance y la frecuencia de visitas</strong></td>
                  </tr>
                  <tr>
                    <td><strong>Plan anual planta grande (200 – 1000 kVA)</strong></td>
                    <td>Alcance completo con subestación</td>
                    <td><strong>Desde USD 2,500 al año según la potencia y el alcance</strong></td>
                  </tr>
                </tbody>
              </table>
            </div>

            <div class="article-callout callout-info">
              <i class="fas fa-info-circle"></i>
              <div>
                <strong>Nota sobre los precios:</strong> Los valores son referenciales para nuestra zona de servicio, Carchi e Imbabura (Ibarra, Tulcán, El Ángel y alrededores); en Quito y el resto del país el proyecto se cotiza incluyendo la movilización. El precio final depende de la complejidad de la instalación, el número de tableros, la distancia a la planta y si se requiere trabajo en horario nocturno o fin de semana para no detener la producción.
              </div>
            </div>

            <p>Para una estimación según el tamaño de tu planta, usa nuestro <a href="../cotizador.html">cotizador de proyectos eléctricos</a>.</p>

            <h2>Qué exigir a tu proveedor de mantenimiento eléctrico</h2>
            <p>No todos los servicios de mantenimiento eléctrico son iguales. Antes de firmar un contrato, verifica estos puntos:</p>

            <ul>
              <li><strong>Ingenieros certificados:</strong> El personal debe tener título de Ingeniería Eléctrica o afín y registro en el SENESCYT</li>
              <li><strong>Instrumentos calibrados:</strong> Termocámara, megóhmetro, telurimetro y analizador de calidad de energía con certificados de calibración vigentes</li>
              <li><strong>Informes técnicos escritos:</strong> Cada intervención debe generar un informe con hallazgos, mediciones, fotografías y recomendaciones. Sin informe, no hay mantenimiento</li>
              <li><strong>Cumplimiento normativo:</strong> El proveedor debe conocer y aplicar la NEC, normas INEN y regulaciones ARCERNNR vigentes</li>
              <li><strong>Seguro de responsabilidad civil:</strong> Indispensable para trabajos en instalaciones industriales activas</li>
              <li><strong>Plan documentado:</strong> El contrato debe especificar qué actividades se realizan, con qué frecuencia y qué instrumentos</li>
            </ul>

            <div class="article-callout callout-success">
              <i class="fas fa-check-circle"></i>
              <div>
                <strong>Buena práctica:</strong> Exige que cada informe de mantenimiento incluya una tabla comparativa con los valores medidos en la visita anterior. Así puedes ver tendencias: si la temperatura de una conexión sube 10°C cada semestre, es una señal de alerta antes de que falle. El historial de mantenimiento es también tu mejor defensa ante aseguradoras y entes reguladores.
              </div>
            </div>

            <h2>Preguntas frecuentes</h2>

            <div class="faq-item faq-open">
              <button class="faq-question" aria-expanded="true">
                <span>¿El mantenimiento eléctrico es obligatorio por ley en Ecuador?</span>
                <i class="fas fa-plus faq-icon"></i>
              </button>
              <div class="faq-answer" aria-hidden="false">
                <div class="faq-answer-inner">
                  <p>Sí. La NEC establece la responsabilidad del propietario de mantener las instalaciones en condiciones seguras. La ARCERNNR puede ordenar la suspensión del suministro a instalaciones que representen riesgo. Además, las aseguradoras industriales requieren evidencia de mantenimiento para validar coberturas de incendio y daños eléctricos. Un contrato de mantenimiento con informes documentados es tu mejor respaldo legal.</p>
                </div>
              </div>
            </div>

            <div class="faq-item">
              <button class="faq-question" aria-expanded="false">
                <span>¿Puedo hacer el mantenimiento con mi propio personal?</span>
                <i class="fas fa-plus faq-icon"></i>
              </button>
              <div class="faq-answer" aria-hidden="true">
                <div class="faq-answer-inner">
                  <p>Para actividades simples como inspección visual y limpieza exterior de tableros, sí. Pero las pruebas eléctricas con instrumentos (Megger, telurimetro, termocámara), la calibración de protecciones y el trabajo en subestaciones requieren personal con formación específica y equipos de protección personal certificados para media tensión. Hacer estas actividades sin el personal adecuado es un riesgo legal y de seguridad.</p>
                </div>
              </div>
            </div>

            <div class="faq-item">
              <button class="faq-question" aria-expanded="false">
                <span>¿Qué es un análisis de calidad de energía y cuándo lo necesito?</span>
                <i class="fas fa-plus faq-icon"></i>
              </button>
              <div class="faq-answer" aria-hidden="true">
                <div class="faq-answer-inner">
                  <p>Es una medición continua (24–72 horas) de parámetros eléctricos: voltaje, corriente, factor de potencia, armónicos, flicker y transitorios. Lo necesitas si tienes problemas de recalentamiento inexplicable de conductores, daño frecuente en equipos electrónicos, fatiga de motores o facturas eléctricas elevadas. En Ecuador, los variadores de frecuencia y rectificadores sin filtros pueden generar armónicos que degradan toda la red interna.</p>
                </div>
              </div>
            </div>

            <div class="faq-item">
              <button class="faq-question" aria-expanded="false">
                <span>¿Cuánto tiempo tarda un mantenimiento preventivo de tableros?</span>
                <i class="fas fa-plus faq-icon"></i>
              </button>
              <div class="faq-answer" aria-hidden="true">
                <div class="faq-answer-inner">
                  <p>Un tablero de distribución de hasta 200A tarda entre 2 y 4 horas. Un tablero principal de 400–800A con múltiples salidas puede tomar 6–8 horas. Una subestación completa (celdas + transformador) requiere generalmente un día completo. Para no detener la producción, muchas plantas programan el mantenimiento en turnos nocturnos o fines de semana. Esto puede implicar un costo adicional del 20–30% por trabajo nocturno.</p>
                </div>
              </div>
            </div>

            <div class="article-cta">
              <h3>¿Tu planta tiene un plan de mantenimiento eléctrico?</h3>
              <p>En <strong>EB Corp</strong> ofrecemos <a href="../servicios-electricos.html">planes de mantenimiento preventivo para instalaciones eléctricas industriales</a> en Carchi e Imbabura (Ibarra, Tulcán, El Ángel y alrededores), y proyectos en Quito y el resto del país bajo cotización. Incluye termografía, mantenimiento de tableros, medición de puesta a tierra e informes técnicos normalizados. La visita de diagnóstico es sin costo en Carchi e Imbabura (Ibarra, Tulcán, El Ángel y alrededores); para Quito y el resto del país ofrecemos consulta telefónica gratuita y visita cotizada.</p>
              <div style="display:flex; gap:1rem; flex-wrap:wrap;">
                <a href="https://wa.me/593982856740?text=Hola%20EB%20Corp,%20necesito%20cotizar%20un%20plan%20de%20mantenimiento%20el%C3%A9ctrico%20preventivo%20para%20mi%20planta"
                   class="btn btn-whatsapp btn-lg" target="_blank" rel="noopener">
                  <i class="fab fa-whatsapp"></i> Solicitar visita de diagnóstico
                </a>
                <a href="../cotizador.html" class="btn btn-outline btn-lg">
                  <i class="fas fa-calculator"></i> Estimar costo
                </a>
              </div>
            </div>

            <p style="margin-top: var(--space-8); color: var(--color-gray-500); font-size: 0.9rem;"><em>Escrito por el equipo de EB Corp — Ingeniería Eléctrica Industrial y Desarrollo Web en Ecuador.</em></p>

          </div>

          <aside class="article-sidebar">
            <div class="sidebar-card">
              <h4>Tabla de contenidos</h4>
              <ul class="toc-list">
                <li><a href="#"><i class="fas fa-chevron-right"></i> ¿Por qué es obligatorio?</a></li>
                <li><a href="#"><i class="fas fa-chevron-right"></i> ¿Qué incluye el plan?</a></li>
                <li><a href="#"><i class="fas fa-chevron-right"></i> Termografía infrarroja</a></li>
                <li><a href="#"><i class="fas fa-chevron-right"></i> Tableros y subestaciones</a></li>
                <li><a href="#"><i class="fas fa-chevron-right"></i> Pruebas de aislamiento</a></li>
                <li><a href="#"><i class="fas fa-chevron-right"></i> Puesta a tierra</a></li>
                <li><a href="#"><i class="fas fa-chevron-right"></i> Frecuencias recomendadas</a></li>
                <li><a href="#"><i class="fas fa-chevron-right"></i> Precios en Ecuador</a></li>
                <li><a href="#"><i class="fas fa-chevron-right"></i> Qué exigir al proveedor</a></li>
                <li><a href="#"><i class="fas fa-chevron-right"></i> FAQ</a></li>
              </ul>
            </div>

            <div class="sidebar-card sidebar-cta">
              <div class="sidebar-cta-icon">
                <i class="fas fa-tools"></i>
              </div>
              <h4>Mantenimiento eléctrico industrial</h4>
              <p>Planes preventivos con termografía, informes NEC y cobertura en Carchi e Imbabura.</p>
              <a href="https://wa.me/593982856740?text=Quiero%20cotizar%20mantenimiento%20el%C3%A9ctrico%20preventivo"
                 class="btn btn-primary btn-lg" target="_blank" rel="noopener" style="width:100%; justify-content:center;">
                <i class="fab fa-whatsapp"></i> Cotizar ahora
              </a>
            </div>

            <div class="sidebar-card">
              <h4>Artículos relacionados</h4>
              <a href="auditoria-electrica-industrial-ecuador.html" class="sidebar-related">
                <span>Auditoría eléctrica industrial en Ecuador: guía completa</span>
                <i class="fas fa-arrow-right"></i>
              </a>
              <a href="norma-nec-ecuador-guia-completa.html" class="sidebar-related">
                <span>Norma NEC en Ecuador: todo lo que debes saber</span>
                <i class="fas fa-arrow-right"></i>
              </a>
              <a href="instalacion-electrica-industrial-ecuador-precios.html" class="sidebar-related">
                <span>Instalación eléctrica industrial: costos y qué exigir</span>
                <i class="fas fa-arrow-right"></i>
              </a>
            </div>
          </aside>

        </div>
      </div>

      <!-- Share -->
      <div class="container">
        <div class="article-share">
          <span><i class="fas fa-share-alt"></i> Compartir:</span>
          <a href="https://wa.me/?text=Mantenimiento%20preventivo%20de%20redes%20el%C3%A9ctricas%20industriales%20en%20Ecuador%20%E2%80%94%20gu%C3%ADa%20completa%202026:%20https://ebcorp.dev/pages/blog/mantenimiento-preventivo-redes-electricas-industria-ecuador.html"
             class="share-btn share-btn-whatsapp" target="_blank" rel="noopener">
            <i class="fab fa-whatsapp"></i> WhatsApp
          </a>
          <a href="https://www.linkedin.com/sharing/share-offsite/?url=https://ebcorp.dev/pages/blog/mantenimiento-preventivo-redes-electricas-industria-ecuador.html"
             class="share-btn share-btn-linkedin" target="_blank" rel="noopener">
            <i class="fab fa-linkedin"></i> LinkedIn
          </a>
          <button class="share-btn share-btn-copy" onclick="navigator.clipboard.writeText(window.location.href).then(function(){this.innerHTML='<i class=\'fas fa-check\'></i> ¡Copiado!';setTimeout(function(){document.querySelector('.share-btn-copy').innerHTML='<i class=\'fas fa-link\'></i> Copiar enlace';},2000);}.bind(this))">
            <i class="fas fa-link"></i> Copiar enlace
          </button>
        </div>
      </div>

      <!-- Related articles -->
      <div class="container" style="margin-bottom: var(--space-12);">
        <div class="related-articles-bottom">
          <h3 class="related-title">También te puede interesar</h3>
          <div class="related-grid">
            <a href="auditoria-electrica-industrial-ecuador.html" class="related-card">
              <div class="related-card-img blog-img-electrical"></div>
              <div class="related-card-body">
                <span class="blog-tag blog-tag-electrical" style="font-size:0.65rem; padding:0.2rem 0.6rem;">Eléctrico</span>
                <h4>Auditoría eléctrica industrial en Ecuador: guía completa</h4>
                <span class="blog-read-more">Leer <i class="fas fa-arrow-right"></i></span>
              </div>
            </a>
            <a href="ups-generadores-empresas-ecuador.html" class="related-card">
              <div class="related-card-img blog-img-electrical"></div>
              <div class="related-card-body">
                <span class="blog-tag blog-tag-electrical" style="font-size:0.65rem; padding:0.2rem 0.6rem;">Eléctrico</span>
                <h4>UPS y grupos electrógenos para empresas en Ecuador</h4>
                <span class="blog-read-more">Leer <i class="fas fa-arrow-right"></i></span>
              </div>
            </a>
            <a href="norma-nec-ecuador-guia-completa.html" class="related-card">
              <div class="related-card-img blog-img-electrical"></div>
              <div class="related-card-body">
                <span class="blog-tag blog-tag-electrical" style="font-size:0.65rem; padding:0.2rem 0.6rem;">Eléctrico</span>
                <h4>Norma NEC en Ecuador: guía completa para empresas industriales</h4>
                <span class="blog-read-more">Leer <i class="fas fa-arrow-right"></i></span>
              </div>
            </a>
          </div>
        </div>
      </div>

    </article>
  </main>

  <footer class="footer">
    <div class="container">
      <div class="footer-bottom" style="border-top:none; padding-top:0; justify-content:center; gap:1rem;">
        <p>&copy; 2026 EB Corp — <a href="../../index.html" style="color:rgba(255,255,255,0.4);">ebcorp.dev</a></p>
      </div>
    </div>
  </footer>

  <a href="https://wa.me/593982856740" class="whatsapp-fab" target="_blank" rel="noopener" aria-label="WhatsApp">
    <i class="fab fa-whatsapp"></i>
    <span class="fab-tooltip">¿Necesitas ayuda?</span>
  </a>

  <script src="../../js/main.js" defer></script>
</body>
</html>
